{
  "$schema": "../../../schemas/electrical.schema.json",
  "$sources": [
    "BNBC 2020 Part 8 Chapter 1 (pp. 763-828)",
    "BNBC 2020 Part 8 Appendix A (pp. 1167-1168)",
    "BNBC 2020 Part 8 Sec 4.2.1 (pp. 982-983)"
  ],
  "source": "BNBC 2020 Part 8 Chapter 1 (electrical and electronic engineering services for buildings) and Sec 4.2.1 (lifts); p = page of bnbc-2020-part2.pdf. Entries marked SAEngine practice or typical in 'sources' are not BNBC's: stated assumptions the engineer can change in 07 MEP, and catalogue ranges for the first layout.",
  "pages": {
    "1.3.2": "BNBC 2020 Part 8 Sec 1.3.2 (p763-764)",
    "8.1.17": "BNBC 2020 Part 8 Table 8.1.17, Sec 1.3.2.5 (p765-767)",
    "8.A.1": "BNBC 2020 Part 8 Appendix A Table 8.A.1 (p1167-1168)",
    "1.3.13.1": "BNBC 2020 Part 8 Sec 1.3.13.1 (p790-791)",
    "1.3.13.2": "BNBC 2020 Part 8 Sec 1.3.13.2 (p791)",
    "1.3.13.3": "BNBC 2020 Part 8 Sec 1.3.13.3 (p792)",
    "1.3.18.1": "BNBC 2020 Part 8 Sec 1.3.18.1 (p796)",
    "1.3.18.2": "BNBC 2020 Part 8 Sec 1.3.18.2 (p796-797)",
    "1.3.18.3": "BNBC 2020 Part 8 Sec 1.3.18.3 (p797-798)",
    "8.1.23": "BNBC 2020 Part 8 Table 8.1.23 (p798)",
    "1.3.18.4": "BNBC 2020 Part 8 Sec 1.3.18.4 (p799)",
    "1.3.18.6": "BNBC 2020 Part 8 Sec 1.3.18.6 (p799)",
    "1.3.18.7": "BNBC 2020 Part 8 Sec 1.3.18.7 (p800)",
    "1.3.19.2": "BNBC 2020 Part 8 Sec 1.3.19.2 (p801)",
    "1.3.19.3": "BNBC 2020 Part 8 Sec 1.3.19.3 (p801)",
    "8.1.24": "BNBC 2020 Part 8 Table 8.1.24 (p802)",
    "1.3.20.1": "BNBC 2020 Part 8 Sec 1.3.20.1(e) (p805)",
    "1.3.32.7": "BNBC 2020 Part 8 Sec 1.3.32.7 (p818-819)",
    "1.3.32.10": "BNBC 2020 Part 8 Sec 1.3.32.10 (p820)",
    "8.1.27": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823)",
    "8.1.28": "BNBC 2020 Part 8 Table 8.1.28 (p824)",
    "1.3.33.6": "BNBC 2020 Part 8 Sec 1.3.33.6 (p823, p825)",
    "1.3.33.7": "BNBC 2020 Part 8 Sec 1.3.33.7 (p825)",
    "1.3.33.8": "BNBC 2020 Part 8 Sec 1.3.33.8 (p826-828)",
    "8.1.29": "BNBC 2020 Part 8 Table 8.1.29 (p827)",
    "8.1.1": "BNBC 2020 Part 8 Eq 8.1.1, Sec 1.3.33.8(g) (p828)",
    "4.2.1": "BNBC 2020 Part 8 Sec 4.2.1.1, 4.2.1.3 (p982-983)",
    "1.3.2-8.1.17": "BNBC 2020 Part 8 Sec 1.3.2, Table 8.1.17",
    "60364.ampacity": "IEC 60364-5-52 Annex B Tables B.52.2-B.52.13",
    "60364.factors": "IEC 60364-5-52 Annex B Tables B.52.14, B.52.17, Sec 523.9",
    "60364.vd": "IEC 60364-5-52 Annex G Table G.52.1",
    "60364.adiabatic": "IEC 60364-4-43 Sec 434.3.2, Table 43A",
    "60364.disconnection": "IEC 60364-4-41 Sec 411.4, IEC 60898-1",
    "60909": "IEC 60909-0 simplified short-circuit method"
  },
  "uses": {
    "residenceSingle": {
      "label": "Residence/dwelling: single family",
      "nonAc": 20,
      "ac": 75,
      "lightningA": 2,
      "lightningC": 2
    },
    "residenceMulti": {
      "label": "Residence/dwelling: multi-family (other than hotels)",
      "nonAc": 20,
      "ac": 75,
      "lightningA": 7,
      "lightningC": 2
    },
    "hospital": {
      "label": "Hospitals",
      "nonAc": 32,
      "ac": 80,
      "lightningA": 10,
      "lightningC": 10
    },
    "hotel": {
      "label": "Hotels, including apartment house (no electric cooking)",
      "nonAc": 24,
      "ac": 75,
      "lightningA": 7,
      "lightningC": 2
    },
    "office": {
      "label": "Office and commercial multi-storeyed buildings",
      "nonAc": 28,
      "ac": 75,
      "lightningA": 7,
      "lightningC": 2
    },
    "industrial": {
      "label": "Industrial building (excluding the loads for machines)",
      "nonAc": 16,
      "ac": null,
      "lightningA": 6,
      "lightningC": 2
    },
    "departmentStore": {
      "label": "Departmental stores",
      "nonAc": 28,
      "ac": 75,
      "lightningA": 8,
      "lightningC": 10
    },
    "bank": {
      "label": "Banks",
      "nonAc": 20,
      "ac": 75,
      "lightningA": 7,
      "lightningC": 2
    },
    "restaurant": {
      "label": "Restaurants (no electric cooking)",
      "nonAc": 16,
      "ac": 75,
      "lightningA": 8,
      "lightningC": 10
    },
    "barber": {
      "label": "Barber shops and beauty parlours",
      "nonAc": 32,
      "ac": 75,
      "lightningA": 7,
      "lightningC": 2
    },
    "school": {
      "label": "Schools and colleges",
      "nonAc": 12,
      "ac": 70,
      "lightningA": 10,
      "lightningC": 10
    },
    "parking": {
      "label": "Parking area in commercial buildings",
      "nonAc": 4,
      "ac": null,
      "lightningA": 7,
      "lightningC": 2
    },
    "warehouse": {
      "label": "Warehouses, large storage areas",
      "nonAc": 2,
      "ac": null,
      "lightningA": 6,
      "lightningC": 2
    }
  },
  "loadFactor": 0.8,
  "substationKw": 50.0,
  "powerFactor": 0.85,
  "ltVoltage": 400.0,
  "substationHeight": [
    3000.0,
    3600.0
  ],
  "transformerClearance": {
    "twoWalls": 750.0,
    "threeWalls": 1000.0,
    "enclosed": 1250.0
  },
  "transformerSpacing": {
    "11kV": 1500.0,
    "33kV": 2500.0
  },
  "soakPitOil": 2000.0,
  "substationAreas": [
    {
      "number": 1,
      "kva": 150,
      "transformerArea": 12,
      "totalArea": 45
    },
    {
      "number": 1,
      "kva": 250,
      "transformerArea": 13,
      "totalArea": 48
    },
    {
      "number": 2,
      "kva": 250,
      "transformerArea": 26,
      "totalArea": 100
    },
    {
      "number": 1,
      "kva": 400,
      "transformerArea": 13,
      "totalArea": 48
    },
    {
      "number": 2,
      "kva": 400,
      "transformerArea": 30,
      "totalArea": 100
    },
    {
      "number": 3,
      "kva": 400,
      "transformerArea": 40,
      "totalArea": 135
    },
    {
      "number": 2,
      "kva": 630,
      "transformerArea": 26,
      "totalArea": 100
    },
    {
      "number": 3,
      "kva": 630,
      "transformerArea": 40,
      "totalArea": 190
    },
    {
      "number": 2,
      "kva": 1000,
      "transformerArea": 40,
      "totalArea": 180
    },
    {
      "number": 3,
      "kva": 1000,
      "transformerArea": 45,
      "totalArea": 220
    }
  ],
  "transformerSizes": [
    100,
    150,
    160,
    200,
    250,
    315,
    400,
    500,
    630,
    800,
    1000,
    1250,
    1600,
    2000,
    2500
  ],
  "transformerMax": 1600,
  "generatorClearance": 1000.0,
  "generatorSpacing": 1250.0,
  "generatorAreas": {
    "25": 20,
    "48": 24,
    "100": 30,
    "150": 36,
    "300": 48,
    "500": 56
  },
  "generatorSizes": [
    20,
    30,
    40,
    50,
    62.5,
    80,
    100,
    125,
    160,
    200,
    250,
    320,
    400,
    500,
    625,
    750,
    1000,
    1250,
    1500
  ],
  "generatorPf": 0.8,
  "fuelRate": 0.27,
  "fuelHours": 8.0,
  "essentialShare": 0.25,
  "dieselDensity": 840.0,
  "transformerOilDensity": 880.0,
  "liftStoreys": 6,
  "liftHeight": 20.0,
  "liftStandbyStoreys": 10,
  "liftStandbyHeight": 32.0,
  "shaftStoreys": 6,
  "shaftHeight": 20.0,
  "shaftSize": [
    200.0,
    400.0
  ],
  "shaftArea": 1500.0,
  "cableRiserStoreys": 5,
  "cableRiserArea": 600.0,
  "busbarStoreys": 9,
  "cableSpacing": 37.0,
  "busbarRange": [
    200.0,
    3000.0
  ],
  "openingClearance": 100.0,
  "trayClearance": 50.0,
  "openingStep": 50.0,
  "trayHeadroom": 150.0,
  "trayFill": 0.4,
  "trayWidths": [
    100,
    150,
    200,
    300,
    450,
    600,
    750,
    900
  ],
  "systemEarthOhm": 1.0,
  "electrodeSpacing": 1800.0,
  "earthPit": 600.0,
  "lightningEarthOhm": {
    "upTo10": 10.0,
    "highRise": 2.0
  },
  "construction": {
    "steelNonmetalRoof": {
      "label": "Steel framed encased with nonmetal roof",
      "index": 1
    },
    "rcNonmetalRoof": {
      "label": "Reinforced concrete with nonmetal roof",
      "index": 2
    },
    "masonry": {
      "label": "Brick, plain concrete or masonry with nonmetal roof",
      "index": 4
    },
    "metalRoof": {
      "label": "Steel framed encased or reinforced concrete with metal roof",
      "index": 5
    },
    "timber": {
      "label": "Timber framed or clad, roof other than metal or thatch",
      "index": 7
    },
    "thatch": {
      "label": "Any building with a thatched roof",
      "index": 10
    }
  },
  "structureUse": {
    "house": {
      "label": "Houses and similar buildings",
      "index": 2
    },
    "houseAerial": {
      "label": "Houses and similar buildings with outside aerial",
      "index": 4
    },
    "factory": {
      "label": "Small and medium size factories, workshops and laboratories",
      "index": 6
    },
    "large": {
      "label": "Big industrial plants, telephone exchanges, office blocks, hotels, flats",
      "index": 7
    },
    "assembly": {
      "label": "Places of assembly, department stores, stations, airports, stadiums",
      "index": 8
    },
    "school": {
      "label": "Schools, hospitals, children's homes and other such structures",
      "index": 10
    }
  },
  "contents": {
    "ordinary": {
      "label": "Ordinary domestic or office building, factories, workshops",
      "index": 2
    },
    "susceptible": {
      "label": "Industrial and agricultural buildings with specially susceptible contents",
      "index": 5
    },
    "power": {
      "label": "Power stations, gas works, telephone exchanges, radio stations",
      "index": 6
    },
    "key": {
      "label": "Industrial key plants, ancient monuments, historic buildings, museums",
      "index": 8
    },
    "people": {
      "label": "Schools, hospitals, children's and other homes, places of assembly",
      "index": 10
    }
  },
  "isolation": {
    "builtUp": {
      "label": "In a large area of structures or trees of similar or greater height",
      "index": 2
    },
    "few": {
      "label": "In an area with a few other structures or trees of similar height",
      "index": 5
    },
    "isolated": {
      "label": "Completely isolated or at least twice the height of its surroundings",
      "index": 10
    }
  },
  "terrain": {
    "flat": {
      "label": "Flat terrain at any level",
      "index": 2
    },
    "hilly": {
      "label": "Hilly terrain",
      "index": 6
    },
    "mountainous": {
      "label": "Mountainous terrain 300 m and above",
      "index": 8
    }
  },
  "heightIndex": [
    {
      "upTo": 9,
      "index": 2
    },
    {
      "upTo": 15,
      "index": 4
    },
    {
      "upTo": 18,
      "index": 5
    },
    {
      "upTo": 24,
      "index": 8
    },
    {
      "upTo": 30,
      "index": 11
    },
    {
      "upTo": 38,
      "index": 16
    },
    {
      "upTo": 46,
      "index": 22
    },
    {
      "upTo": 53,
      "index": 30
    }
  ],
  "thunderIndex": [
    {
      "upTo": 3,
      "index": 2
    },
    {
      "upTo": 6,
      "index": 5
    },
    {
      "upTo": 9,
      "index": 8
    },
    {
      "upTo": 12,
      "index": 11
    },
    {
      "upTo": 15,
      "index": 14
    },
    {
      "upTo": 18,
      "index": 17
    },
    {
      "upTo": 21,
      "index": 20
    }
  ],
  "thunderOver": 21,
  "thunderDefault": 21,
  "marginalRisk": 40,
  "alwaysHeight": 53.0,
  "spikeArea": 80.0,
  "spikeHeight": 300.0,
  "roofConductorReach": 9000.0,
  "downSingleArea": 100.0,
  "downFirstArea": 80.0,
  "downStepArea": 100.0,
  "downPerimeter": 30000.0,
  "testBoxHeight": 1000.0,
  "lightningSizes": {
    "airTerminal": "copper rod 12 mm dia (copper strip 20 x 3 mm; stranded PVC copper cable 19 strands of 1.8 mm dia)",
    "downConductor": "copper strip 20 x 3 mm or stranded PVC copper cable 19 x 1.8 mm dia",
    "earthElectrode": "copper rod 12 mm dia; copper-clad steel 50 mm dia; GI pipe 38/50 mm dia"
  },
  "iecLevels": {
    "I": {
      "sphere": 20.0,
      "mesh": 5.0,
      "downSpacing": 10.0
    },
    "II": {
      "sphere": 30.0,
      "mesh": 10.0,
      "downSpacing": 10.0
    },
    "III": {
      "sphere": 45.0,
      "mesh": 15.0,
      "downSpacing": 15.0
    },
    "IV": {
      "sphere": 60.0,
      "mesh": 20.0,
      "downSpacing": 20.0
    }
  },
  "rebarOhm": 0.2,
  "transformerOil": {
    "100": {
      "length": 1200,
      "width": 800,
      "height": 1300,
      "mass": 750,
      "oil": 250
    },
    "150": {
      "length": 1250,
      "width": 830,
      "height": 1330,
      "mass": 900,
      "oil": 290
    },
    "160": {
      "length": 1300,
      "width": 850,
      "height": 1350,
      "mass": 950,
      "oil": 300
    },
    "200": {
      "length": 1350,
      "width": 900,
      "height": 1400,
      "mass": 1100,
      "oil": 350
    },
    "250": {
      "length": 1400,
      "width": 950,
      "height": 1450,
      "mass": 1300,
      "oil": 400
    },
    "315": {
      "length": 1450,
      "width": 1000,
      "height": 1500,
      "mass": 1500,
      "oil": 450
    },
    "400": {
      "length": 1550,
      "width": 1050,
      "height": 1600,
      "mass": 1800,
      "oil": 550
    },
    "500": {
      "length": 1650,
      "width": 1100,
      "height": 1650,
      "mass": 2100,
      "oil": 650
    },
    "630": {
      "length": 1750,
      "width": 1150,
      "height": 1750,
      "mass": 2500,
      "oil": 750
    },
    "800": {
      "length": 1850,
      "width": 1200,
      "height": 1850,
      "mass": 3000,
      "oil": 900
    },
    "1000": {
      "length": 1950,
      "width": 1250,
      "height": 1950,
      "mass": 3500,
      "oil": 1050
    },
    "1250": {
      "length": 2050,
      "width": 1350,
      "height": 2050,
      "mass": 4200,
      "oil": 1250
    },
    "1600": {
      "length": 2200,
      "width": 1450,
      "height": 2150,
      "mass": 5000,
      "oil": 1500
    },
    "2000": {
      "length": 2350,
      "width": 1550,
      "height": 2250,
      "mass": 6000,
      "oil": 1800
    },
    "2500": {
      "length": 2500,
      "width": 1650,
      "height": 2350,
      "mass": 7200,
      "oil": 2100
    }
  },
  "dryMass": 0.9,
  "generatorSets": {
    "20": {
      "length": 1700,
      "width": 800,
      "height": 1200,
      "mass": 700
    },
    "30": {
      "length": 1900,
      "width": 850,
      "height": 1250,
      "mass": 850
    },
    "40": {
      "length": 2000,
      "width": 880,
      "height": 1300,
      "mass": 1000
    },
    "50": {
      "length": 2100,
      "width": 900,
      "height": 1350,
      "mass": 1100
    },
    "62.5": {
      "length": 2200,
      "width": 950,
      "height": 1400,
      "mass": 1250
    },
    "80": {
      "length": 2400,
      "width": 980,
      "height": 1500,
      "mass": 1450
    },
    "100": {
      "length": 2600,
      "width": 1000,
      "height": 1600,
      "mass": 1600
    },
    "125": {
      "length": 2800,
      "width": 1050,
      "height": 1650,
      "mass": 1900
    },
    "160": {
      "length": 3000,
      "width": 1100,
      "height": 1750,
      "mass": 2300
    },
    "200": {
      "length": 3200,
      "width": 1200,
      "height": 1800,
      "mass": 2700
    },
    "250": {
      "length": 3300,
      "width": 1250,
      "height": 1900,
      "mass": 3000
    },
    "320": {
      "length": 3500,
      "width": 1400,
      "height": 2000,
      "mass": 3600
    },
    "400": {
      "length": 3800,
      "width": 1500,
      "height": 2100,
      "mass": 4300
    },
    "500": {
      "length": 4100,
      "width": 1600,
      "height": 2200,
      "mass": 5200
    },
    "625": {
      "length": 4400,
      "width": 1700,
      "height": 2300,
      "mass": 6200
    },
    "750": {
      "length": 4700,
      "width": 1800,
      "height": 2350,
      "mass": 7300
    },
    "1000": {
      "length": 5200,
      "width": 2000,
      "height": 2400,
      "mass": 9500
    },
    "1250": {
      "length": 5800,
      "width": 2100,
      "height": 2500,
      "mass": 11500
    },
    "1500": {
      "length": 6200,
      "width": 2200,
      "height": 2600,
      "mass": 13500
    }
  },
  "busbars": {
    "250": {
      "width": 130,
      "depth": 110,
      "mass": 9
    },
    "400": {
      "width": 130,
      "depth": 110,
      "mass": 11
    },
    "630": {
      "width": 150,
      "depth": 110,
      "mass": 16
    },
    "800": {
      "width": 170,
      "depth": 110,
      "mass": 19
    },
    "1000": {
      "width": 190,
      "depth": 110,
      "mass": 23
    },
    "1250": {
      "width": 230,
      "depth": 110,
      "mass": 29
    },
    "1600": {
      "width": 290,
      "depth": 110,
      "mass": 37
    },
    "2000": {
      "width": 350,
      "depth": 110,
      "mass": 46
    },
    "2500": {
      "width": 430,
      "depth": 110,
      "mass": 58
    },
    "3200": {
      "width": 590,
      "depth": 110,
      "mass": 75
    }
  },
  "cableOd": [
    {
      "amps": 32,
      "od": 17
    },
    {
      "amps": 42,
      "od": 19
    },
    {
      "amps": 57,
      "od": 22
    },
    {
      "amps": 75,
      "od": 26
    },
    {
      "amps": 100,
      "od": 30
    },
    {
      "amps": 125,
      "od": 34
    },
    {
      "amps": 150,
      "od": 38
    },
    {
      "amps": 190,
      "od": 42
    },
    {
      "amps": 230,
      "od": 47
    },
    {
      "amps": 270,
      "od": 52
    },
    {
      "amps": 310,
      "od": 57
    },
    {
      "amps": 360,
      "od": 62
    },
    {
      "amps": 420,
      "od": 68
    }
  ],
  "ltPanel": {
    "section": 800.0,
    "depth": 1000.0,
    "height": 2200.0,
    "massPerM": 600.0,
    "ampsPerSection": 800.0
  },
  "htPanel": {
    "width": 600.0,
    "depth": 1200.0,
    "height": 2200.0,
    "mass": 450.0
  },
  "capacitorPanel": {
    "width": 800.0,
    "depth": 800.0,
    "height": 2200.0,
    "mass": 400.0,
    "kvar": 300.0
  },
  "targetPf": 0.95,
  "upsKgPerKva": 6.0,
  "batteryKgPerKwh": 30.0,
  "upsAutonomyMin": 15.0,
  "tankPlate": 5.0,
  "steelWeight": 78.5,
  "circuitRules": {
    "source": "BNBC 2020 Part 8 Sec 1.3.18, Appendix A Table 8.A.1; IEC 60038; IEC 60898-1 (to be checked)",
    "phaseVoltage": 230.0,
    "defaultConductor": "Cu",
    "defaultFinalInsulation": "PVC",
    "defaultFeederInsulation": "XLPE",
    "defaultMethod": "C",
    "defaultAmbientTemp": 30.0,
    "maxPointsPerCircuit": {
      "lighting": 10,
      "socket": 8,
      "ac": 1,
      "power": 4,
      "motor": 1
    },
    "circuitDefaults": {
      "lighting": {
        "wattsPerPoint": 100.0,
        "areaPerPoint": 12.0,
        "pf": 0.9,
        "curve": "B",
        "maxLoadW": 1200.0,
        "minCableMm2": 1.5
      },
      "socket": {
        "wattsPerPoint": 250.0,
        "areaPerPoint": 15.0,
        "pf": 0.85,
        "curve": "C",
        "maxLoadW": 3000.0,
        "minCableMm2": 2.5
      },
      "ac": {
        "wattsPerPoint": 2000.0,
        "areaPerPoint": 25.0,
        "pf": 0.85,
        "curve": "C",
        "maxLoadW": 4000.0,
        "minCableMm2": 2.5
      },
      "power": {
        "wattsPerPoint": 500.0,
        "areaPerPoint": 25.0,
        "pf": 0.85,
        "curve": "C",
        "maxLoadW": 3500.0,
        "minCableMm2": 2.5
      },
      "motor": {
        "wattsPerPoint": 1000.0,
        "areaPerPoint": 50.0,
        "pf": 0.85,
        "curve": "D",
        "maxLoadW": 50000.0,
        "minCableMm2": 2.5
      }
    },
    "circuitDiversity": {
      "lighting": 0.9,
      "socket": 0.7,
      "ac": 0.8,
      "power": 0.75,
      "motor": 1.0
    },
    "breakerRatings": [
      6, 10, 16, 20, 25, 32, 40, 50, 63, 80, 100, 125, 160, 200, 250, 315, 400, 500, 630, 800, 1000, 1250, 1600, 2000, 2500, 3200
    ],
    "standardWays": [6, 8, 12, 16, 18, 24, 36, 48],
    "busbarRatings": [100, 125, 160, 200, 250, 400, 630, 800, 1000, 1250, 1600, 2000, 2500, 3200],
    "breakingCapacityKa": {
      "MCB": 6.0,
      "RCBO": 6.0,
      "MCCB": 25.0,
      "ACB": 50.0,
      "Isolator": 50.0
    },
    "standardBreakingCapacitiesKa": [6.0, 10.0, 15.0, 25.0, 36.0, 50.0, 65.0]
  },
  "cables": {
    "source": "IEC 60364-5-52 Annex B (Tables B.52.2-B.52.17) and Annex G (Table G.52.1); IEC 60364-4-43 Table 43A; IEC 60228 (to be checked against printed editions)",
    "sizes": [1.5, 2.5, 4, 6, 10, 16, 25, 35, 50, 70, 95, 120, 150, 185, 240, 300, 400],
    "referenceAmbient": 30.0,
    "ampacity": {
      "Cu": {
        "PVC": {
          "A1": {
            "2": {"1.5": 14.5, "2.5": 19.5, "4": 26, "6": 34, "10": 46, "16": 61, "25": 80, "35": 99, "50": 119, "70": 151, "95": 182, "120": 210},
            "3": {"1.5": 13.5, "2.5": 18, "4": 24, "6": 31, "10": 42, "16": 56, "25": 73, "35": 89, "50": 108, "70": 136, "95": 164, "120": 188}
          },
          "B1": {
            "2": {"1.5": 17.5, "2.5": 24, "4": 32, "6": 41, "10": 57, "16": 76, "25": 101, "35": 125, "50": 151, "70": 192, "95": 232, "120": 269, "150": 300, "185": 341, "240": 400, "300": 458},
            "3": {"1.5": 15.5, "2.5": 21, "4": 28, "6": 36, "10": 50, "16": 68, "25": 89, "35": 110, "50": 134, "70": 171, "95": 207, "120": 239, "150": 262, "185": 296, "240": 346, "300": 394}
          },
          "B2": {
            "2": {"1.5": 16.5, "2.5": 23, "4": 30, "6": 38, "10": 52, "16": 69, "25": 90, "35": 111, "50": 133, "70": 168, "95": 201, "120": 232, "150": 258, "185": 294, "240": 344, "300": 394},
            "3": {"1.5": 15, "2.5": 20, "4": 27, "6": 34, "10": 46, "16": 62, "25": 80, "35": 99, "50": 118, "70": 149, "95": 179, "120": 206, "150": 225, "185": 255, "240": 297, "300": 339}
          },
          "C": {
            "2": {"1.5": 19.5, "2.5": 27, "4": 36, "6": 46, "10": 63, "16": 85, "25": 112, "35": 138, "50": 168, "70": 213, "95": 258, "120": 299, "150": 344, "185": 392, "240": 461, "300": 530, "400": 615},
            "3": {"1.5": 17.5, "2.5": 24, "4": 32, "6": 41, "10": 57, "16": 76, "25": 96, "35": 119, "50": 144, "70": 184, "95": 223, "120": 259, "150": 299, "185": 341, "240": 403, "300": 464, "400": 540}
          },
          "E": {
            "2": {"1.5": 22, "2.5": 30, "4": 40, "6": 51, "10": 70, "16": 94, "25": 119, "35": 148, "50": 180, "70": 232, "95": 282, "120": 328, "150": 379, "185": 434, "240": 514, "300": 593, "400": 690},
            "3": {"1.5": 18.5, "2.5": 25, "4": 34, "6": 43, "10": 60, "16": 80, "25": 101, "35": 126, "50": 153, "70": 196, "95": 238, "120": 276, "150": 319, "185": 364, "240": 430, "300": 497, "400": 580}
          }
        },
        "XLPE": {
          "A1": {
            "2": {"1.5": 19, "2.5": 26, "4": 35, "6": 45, "10": 61, "16": 81, "25": 106, "35": 131, "50": 158, "70": 200, "95": 241, "120": 278},
            "3": {"1.5": 17, "2.5": 23, "4": 31, "6": 40, "10": 54, "16": 73, "25": 95, "35": 117, "50": 141, "70": 179, "95": 216, "120": 249}
          },
          "B1": {
            "2": {"1.5": 23, "2.5": 31, "4": 42, "6": 54, "10": 75, "16": 100, "25": 133, "35": 164, "50": 198, "70": 253, "95": 306, "120": 354, "150": 393, "185": 449, "240": 528, "300": 603},
            "3": {"1.5": 20, "2.5": 28, "4": 37, "6": 48, "10": 66, "16": 88, "25": 117, "35": 144, "50": 175, "70": 222, "95": 269, "120": 312, "150": 342, "185": 384, "240": 450, "300": 514}
          },
          "B2": {
            "2": {"1.5": 22, "2.5": 30, "4": 40, "6": 51, "10": 69, "16": 91, "25": 119, "35": 146, "50": 175, "70": 221, "95": 265, "120": 305, "150": 334, "185": 384, "240": 459, "300": 532},
            "3": {"1.5": 19.5, "2.5": 26, "4": 35, "6": 44, "10": 60, "16": 80, "25": 105, "35": 128, "50": 154, "70": 194, "95": 233, "120": 268, "150": 300, "185": 340, "240": 398, "300": 455}
          },
          "C": {
            "2": {"1.5": 24, "2.5": 33, "4": 45, "6": 58, "10": 80, "16": 107, "25": 138, "35": 171, "50": 209, "70": 269, "95": 328, "120": 382, "150": 441, "185": 506, "240": 599, "300": 693, "400": 803},
            "3": {"1.5": 22, "2.5": 30, "4": 40, "6": 52, "10": 71, "16": 96, "25": 119, "35": 147, "50": 179, "70": 229, "95": 278, "120": 322, "150": 371, "185": 424, "240": 500, "300": 576, "400": 667}
          },
          "E": {
            "2": {"1.5": 26, "2.5": 36, "4": 49, "6": 63, "10": 86, "16": 115, "25": 149, "35": 185, "50": 225, "70": 289, "95": 352, "120": 410, "150": 473, "185": 542, "240": 641, "300": 741, "400": 860},
            "3": {"1.5": 23, "2.5": 32, "4": 42, "6": 54, "10": 75, "16": 100, "25": 127, "35": 158, "50": 192, "70": 246, "95": 298, "120": 346, "150": 399, "185": 456, "240": 538, "300": 621, "400": 720}
          }
        }
      },
      "Al": {
        "PVC": {
          "B2": {
            "2": {"16": 54, "25": 70, "35": 86, "50": 103, "70": 130, "95": 156, "120": 180, "150": 200, "185": 228, "240": 267, "300": 305},
            "3": {"16": 48, "25": 62, "35": 77, "50": 92, "70": 116, "95": 139, "120": 160, "150": 175, "185": 198, "240": 230, "300": 263}
          },
          "C": {
            "2": {"16": 66, "25": 87, "35": 107, "50": 130, "70": 165, "95": 200, "120": 232, "150": 267, "185": 304, "240": 358, "300": 412, "400": 478},
            "3": {"16": 59, "25": 73, "35": 90, "50": 110, "70": 140, "95": 170, "120": 197, "150": 227, "185": 259, "240": 305, "300": 351, "400": 410}
          },
          "E": {
            "2": {"16": 73, "25": 92, "35": 115, "50": 140, "70": 180, "95": 219, "120": 255, "150": 294, "185": 337, "240": 399, "300": 460, "400": 536},
            "3": {"16": 62, "25": 78, "35": 97, "50": 119, "70": 152, "95": 185, "120": 214, "150": 248, "185": 283, "240": 334, "300": 386, "400": 450}
          }
        },
        "XLPE": {
          "B2": {
            "2": {"16": 71, "25": 92, "35": 113, "50": 136, "70": 171, "95": 206, "120": 237, "150": 260, "185": 298, "240": 356, "300": 412},
            "3": {"16": 62, "25": 81, "35": 99, "50": 119, "70": 150, "95": 181, "120": 208, "150": 233, "185": 264, "240": 309, "300": 353}
          },
          "C": {
            "2": {"16": 83, "25": 107, "35": 133, "50": 162, "70": 209, "95": 255, "120": 297, "150": 342, "185": 393, "240": 465, "300": 538, "400": 624},
            "3": {"16": 73, "25": 89, "35": 111, "50": 135, "70": 173, "95": 210, "120": 244, "150": 282, "185": 322, "240": 380, "300": 439, "400": 515}
          },
          "E": {
            "2": {"16": 89, "25": 115, "35": 144, "50": 175, "70": 224, "95": 273, "120": 318, "150": 367, "185": 421, "240": 498, "300": 576, "400": 668},
            "3": {"16": 77, "25": 98, "35": 122, "50": 149, "70": 191, "95": 231, "120": 269, "150": 310, "185": 354, "240": 418, "300": 482, "400": 559}
          }
        }
      }
    },
    "ambientFactor": {
      "PVC": {"10": 1.22, "15": 1.17, "20": 1.12, "25": 1.06, "30": 1.00, "35": 0.94, "40": 0.87, "45": 0.79, "50": 0.71, "55": 0.61, "60": 0.50},
      "XLPE": {"10": 1.15, "15": 1.12, "20": 1.08, "25": 1.04, "30": 1.00, "35": 0.96, "40": 0.91, "45": 0.87, "50": 0.82, "55": 0.76, "60": 0.71}
    },
    "groupingFactor": {
      "bunched": {"1": 1.00, "2": 0.80, "3": 0.70, "4": 0.65, "5": 0.60, "6": 0.57, "7": 0.54, "8": 0.52, "9": 0.50, "12": 0.45, "16": 0.41, "20": 0.38},
      "singleLayerWall": {"1": 1.00, "2": 0.85, "3": 0.79, "4": 0.75, "5": 0.73, "6": 0.72, "7": 0.72, "8": 0.71, "9": 0.70},
      "perforatedTray": {"1": 1.00, "2": 0.88, "3": 0.82, "4": 0.77, "5": 0.75, "6": 0.73, "7": 0.73, "8": 0.72, "9": 0.72}
    },
    "thermalInsulationFactor": {
      "none": 1.00,
      "oneSide": 0.88,
      "enclosed50mm": 0.89,
      "enclosed100mm": 0.81,
      "enclosed200mm": 0.68,
      "surrounded": 0.50
    },
    "conductorTempFactor": {
      "PVC": 1.20,
      "XLPE": 1.28
    },
    "impedance": {
      "Cu": {
        "1.5": {"r20": 12.1, "x": 0.11},
        "2.5": {"r20": 7.41, "x": 0.10},
        "4": {"r20": 4.61, "x": 0.095},
        "6": {"r20": 3.08, "x": 0.090},
        "10": {"r20": 1.83, "x": 0.085},
        "16": {"r20": 1.15, "x": 0.082},
        "25": {"r20": 0.727, "x": 0.080},
        "35": {"r20": 0.524, "x": 0.078},
        "50": {"r20": 0.387, "x": 0.076},
        "70": {"r20": 0.268, "x": 0.075},
        "95": {"r20": 0.193, "x": 0.074},
        "120": {"r20": 0.153, "x": 0.073},
        "150": {"r20": 0.124, "x": 0.073},
        "185": {"r20": 0.0991, "x": 0.073},
        "240": {"r20": 0.0754, "x": 0.072},
        "300": {"r20": 0.0601, "x": 0.072},
        "400": {"r20": 0.0470, "x": 0.072}
      },
      "Al": {
        "16": {"r20": 1.91, "x": 0.082},
        "25": {"r20": 1.20, "x": 0.080},
        "35": {"r20": 0.868, "x": 0.078},
        "50": {"r20": 0.641, "x": 0.076},
        "70": {"r20": 0.443, "x": 0.075},
        "95": {"r20": 0.320, "x": 0.074},
        "120": {"r20": 0.253, "x": 0.073},
        "150": {"r20": 0.206, "x": 0.073},
        "185": {"r20": 0.164, "x": 0.073},
        "240": {"r20": 0.125, "x": 0.072},
        "300": {"r20": 0.100, "x": 0.072},
        "400": {"r20": 0.0778, "x": 0.072}
      }
    },
    "mvAm": {
      "Cu": {
        "PVC": {
          "1ph": {"1.5": 29.0, "2.5": 18.0, "4": 11.0, "6": 7.3, "10": 4.4, "16": 2.8, "25": 1.75, "35": 1.25, "50": 0.93, "70": 0.65, "95": 0.47, "120": 0.38, "150": 0.31, "185": 0.25, "240": 0.195, "300": 0.16, "400": 0.13},
          "3ph": {"1.5": 25.0, "2.5": 15.0, "4": 9.5, "6": 6.4, "10": 3.8, "16": 2.4, "25": 1.50, "35": 1.10, "50": 0.81, "70": 0.57, "95": 0.41, "120": 0.33, "150": 0.27, "185": 0.22, "240": 0.17, "300": 0.14, "400": 0.11}
        },
        "XLPE": {
          "1ph": {"1.5": 31.0, "2.5": 19.0, "4": 12.0, "6": 7.9, "10": 4.7, "16": 2.9, "25": 1.85, "35": 1.35, "50": 0.99, "70": 0.69, "95": 0.50, "120": 0.40, "150": 0.33, "185": 0.26, "240": 0.21, "300": 0.17, "400": 0.14},
          "3ph": {"1.5": 27.0, "2.5": 16.0, "4": 10.0, "6": 6.8, "10": 4.0, "16": 2.5, "25": 1.65, "35": 1.15, "50": 0.87, "70": 0.60, "95": 0.44, "120": 0.35, "150": 0.29, "185": 0.23, "240": 0.185, "300": 0.15, "400": 0.12}
        }
      },
      "Al": {
        "PVC": {
          "1ph": {"16": 4.6, "25": 2.9, "35": 2.1, "50": 1.55, "70": 1.07, "95": 0.77, "120": 0.61, "150": 0.50, "185": 0.40, "240": 0.31, "300": 0.25, "400": 0.20},
          "3ph": {"16": 4.0, "25": 2.5, "35": 1.8, "50": 1.35, "70": 0.93, "95": 0.67, "120": 0.53, "150": 0.43, "185": 0.35, "240": 0.27, "300": 0.22, "400": 0.17}
        },
        "XLPE": {
          "1ph": {"16": 4.9, "25": 3.1, "35": 2.2, "50": 1.65, "70": 1.14, "95": 0.82, "120": 0.65, "150": 0.53, "185": 0.43, "240": 0.33, "300": 0.26, "400": 0.21},
          "3ph": {"16": 4.2, "25": 2.7, "35": 1.9, "50": 1.43, "70": 0.99, "95": 0.71, "120": 0.57, "150": 0.46, "185": 0.37, "240": 0.29, "300": 0.23, "400": 0.18}
        }
      }
    },
    "voltageDropLimits": {
      "lighting": 3.0,
      "other": 5.0,
      "substationLighting": 6.0,
      "substationOther": 8.0
    },
    "adiabaticK": {
      "Cu": {"PVC": 115.0, "XLPE": 143.0},
      "Al": {"PVC": 76.0, "XLPE": 94.0}
    }
  },
  "shortCircuit": {
    "source": "IEC 60909-0 Table 1 and simplified method; IEC 60076-5 typical transformer impedances; IEC 60898-1 / IEC 60364-4-41 disconnection (to be checked)",
    "cMax": 1.05,
    "cMin": 0.95,
    "zsCmin": 0.95,
    "gridSkMva": 500.0,
    "gridRxRatio": 0.1,
    "transformerUk": {
      "100": 4.0, "150": 4.0, "160": 4.0, "200": 4.0, "250": 4.5, "315": 4.5, "400": 4.5, "500": 4.5, "630": 4.5, "800": 5.0, "1000": 5.0, "1250": 5.5, "1600": 6.0, "2000": 6.0, "2500": 6.0
    },
    "transformerXr": {
      "100": 3.0, "150": 3.5, "160": 3.5, "200": 4.0, "250": 4.0, "315": 4.5, "400": 5.0, "500": 5.5, "630": 6.0, "800": 7.0, "1000": 8.0, "1250": 9.0, "1600": 10.0, "2000": 11.0, "2500": 12.0
    },
    "mcbTripMultiplier": {
      "B": 5.0,
      "C": 10.0,
      "D": 20.0
    },
    "faultDurationS": {
      "final": 0.01,
      "submain": 0.1,
      "incomer": 0.4
    },
    "busbarImpedancePerM": {
      "250": [0.18, 0.08],
      "400": [0.11, 0.06],
      "630": [0.065, 0.045],
      "800": [0.050, 0.038],
      "1000": [0.038, 0.032],
      "1250": [0.030, 0.028],
      "1600": [0.022, 0.024],
      "2000": [0.017, 0.020],
      "2500": [0.013, 0.018],
      "3200": [0.010, 0.015]
    }
  },
  "sources": {
    "uses": "BNBC 2020 Part 8 Table 8.1.17, Sec 1.3.2.5 (p765-767); lightningA, lightningC: Table 8.1.27(a)-(b) index of the row's kind of building (SAEngine's default for the risk assessment)",
    "loadFactor": "BNBC 2020 Part 8 Sec 1.3.18.1 (p796)",
    "substationKw": "BNBC 2020 Part 8 Sec 1.3.18.1 (p796); BNBC 2020 Part 8 Sec 1.3.20.1(e) (p805)",
    "powerFactor": "SAEngine practice (BNBC 2020 Part 8 gives none), editable in 07 MEP",
    "ltVoltage": "BNBC 2020 Part 8 Sec 1.3.18: 0.4 kV",
    "substationHeight": "BNBC 2020 Part 8 Sec 1.3.18.3 (p797-798)(a)",
    "transformerClearance": "BNBC 2020 Part 8 Sec 1.3.18.3 (p797-798)(b)",
    "transformerSpacing": "BNBC 2020 Part 8 Sec 1.3.18.3 (p797-798)(b)",
    "soakPitOil": "BNBC 2020 Part 8 Sec 1.3.18.3 (p797-798)(c)",
    "substationAreas": "BNBC 2020 Part 8 Table 8.1.23 (p798)",
    "transformerSizes": "BNBC 2020 Part 8 Table 8.1.23 (p798) and the IEC 60076 preferred ratings (from memory, to be checked)",
    "transformerMax": "SAEngine practice: the largest unit proposed before the load is split",
    "generatorClearance": "BNBC 2020 Part 8 Sec 1.3.19.2 (p801)",
    "generatorSpacing": "BNBC 2020 Part 8 Sec 1.3.19.2 (p801)",
    "generatorAreas": "BNBC 2020 Part 8 Table 8.1.24 (p802)",
    "generatorSizes": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "generatorPf": "ISO 8528 rating basis (from memory, to be checked)",
    "fuelRate": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "fuelHours": "SAEngine practice (BNBC 2020 Part 8 gives none), editable in 07 MEP",
    "essentialShare": "BNBC 2020 Part 8 Sec 1.3.19.2 (p801) lists essential loads without a number: SAEngine practice, editable in 07 MEP",
    "dieselDensity": "typical 820-860 kg/m³",
    "transformerOilDensity": "typical 870-890 kg/m³ (from memory, to be checked)",
    "liftStoreys": "BNBC 2020 Part 8 Sec 4.2.1.1, 4.2.1.3 (p982-983)",
    "liftStandbyStoreys": "BNBC 2020 Part 8 Sec 4.2.1.1, 4.2.1.3 (p982-983)",
    "shaftStoreys": "BNBC 2020 Part 8 Sec 1.3.13.1 (p790-791)",
    "shaftSize": "BNBC 2020 Part 8 Sec 1.3.13.1 (p790-791)",
    "shaftArea": "BNBC 2020 Part 8 Sec 1.3.13.1 (p790-791)",
    "cableRiserStoreys": "BNBC 2020 Part 8 Sec 1.3.13.2 (p791)(a)",
    "busbarStoreys": "BNBC 2020 Part 8 Sec 1.3.13.2 (p791)(d)",
    "cableSpacing": "BNBC 2020 Part 8 Sec 1.3.13.2 (p791)(e)",
    "busbarRange": "BNBC 2020 Part 8 Sec 1.3.13.3 (p792)(a)",
    "openingClearance": "SAEngine practice (Sec 1.3.13.1 asks the space round the cables to be filled, which needs room to place it)",
    "trayClearance": "SAEngine practice",
    "openingStep": "SAEngine practice",
    "trayHeadroom": "SAEngine practice",
    "trayFill": "the usual limit for multicore power cables (from memory, to be checked)",
    "trayWidths": "typical",
    "systemEarthOhm": "BNBC 2020 Part 8 Sec 1.3.32.7 (p818-819)",
    "electrodeSpacing": "BNBC 2020 Part 8 Sec 1.3.32.7 (p818-819)(e)",
    "earthPit": "BNBC 2020 Part 8 Sec 1.3.32.10 (p820)",
    "lightningEarthOhm": "BNBC 2020 Part 8 Sec 1.3.33.8 (p826-828)(b)",
    "construction": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index B",
    "structureUse": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index A",
    "contents": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index C",
    "isolation": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index D",
    "terrain": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index E",
    "heightIndex": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index F",
    "thunderIndex": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823): index G",
    "thunderDefault": "BNBC 2020 Part 8 Table 8.1.28 (p824): the index BNBC's own examples use for Bangladesh",
    "marginalRisk": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823) (Sec 1.3.33.5)",
    "alwaysHeight": "BNBC 2020 Part 8 Table 8.1.27(a)-(c), Sec 1.3.33.5 (p821-823) note c",
    "spikeArea": "BNBC 2020 Part 8 Sec 1.3.33.7 (p825)",
    "spikeHeight": "BNBC 2020 Part 8 Sec 1.3.33.6 (p823, p825)(a)",
    "roofConductorReach": "BNBC 2020 Part 8 Sec 1.3.33.8 (p826-828)(a)",
    "downSingleArea": "BNBC 2020 Part 8 Sec 1.3.33.8 (p826-828)(c)",
    "testBoxHeight": "BNBC 2020 Part 8 Sec 1.3.33.6 (p823, p825)(e)",
    "lightningSizes": "BNBC 2020 Part 8 Table 8.1.29 (p827)",
    "iecLevels": "IEC 62305-3 Tables 2 and 4 (from memory, to be checked); BNBC 2020 Part 8 allows the rolling sphere method of NFPA 780, Sec 1.3.33.8(j)",
    "rebarOhm": "IEC 62305-3 (from memory, to be checked)",
    "transformerOil": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "dryMass": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "generatorSets": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "busbars": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "cableOd": "typical catalogue data, from memory, to be checked; replace with the selected unit's data",
    "ltPanel": "typical",
    "htPanel": "typical",
    "capacitorPanel": "typical",
    "targetPf": "typical requirement of the distribution companies (from memory, to be checked)",
    "upsKgPerKva": "typical",
    "batteryKgPerKwh": "typical",
    "upsAutonomyMin": "typical",
    "tankPlate": "typical",
    "steelWeight": "unit weight of steel",
    "circuitRules": "BNBC 2020 Part 8 Sec 1.3.18, Appendix A Table 8.A.1; IEC 60038 (230/400 V); IEC 60898-1 standard breaker ratings; max points/load per circuit and breaking capacities from practice (to be checked)",
    "cables": "IEC 60364-5-52 Annex B (Tables B.52.2-B.52.17 ampacity and Ca/Cg, Sec 523.9 Ci), Annex G (Table G.52.1 voltage drop limits 3%/5%); IEC 60228 resistance at 20 °C; IEC 60364-4-43 Table 43A adiabatic k (to be checked against printed editions)",
    "shortCircuit": "IEC 60909-0 Table 1 c_max/c_min and simplified short-circuit method; IEC 60076-5 typical transformer uk % and X/R; IEC 60898-1 B/C/D magnetic trip multipliers and IEC 60364-4-41 Zs limits (to be checked)"
  }
}
